# PowSyBl高度分析ダッシュボード - ユーザーガイド

## 目次

1. [概要](#概要)
2. [ダッシュボードの構成](#ダッシュボードの構成)
3. [各分析機能の詳細](#各分析機能の詳細)
4. [業務フローと意思決定](#業務フローと意思決定)
5. [アラート対応手順](#アラート対応手順)

---

## 概要

本ダッシュボードは、IEEE 14母線系統のデジタルツインシステムにおいて、PowSyBl（Power System Blocks）の高度解析エンジンを活用し、電力系統の運用状態をリアルタイムで監視・分析するためのWebアプリケーションです。

### 主な機能

- **潮流計算（Load Flow）**: 系統の定常状態を把握
- **セキュリティ分析（Security Analysis）**: N-1故障時の影響評価
- **感度分析（Sensitivity Analysis）**: 発電機出力変化の影響分析
- **最適潮流計算（Optimal Power Flow）**: 経済的な運用最適化

---

## ダッシュボードの構成

### ヘッダー部

```
IEEE 14 Bus System — デジタルツイン    [系統正常]    API接続正常
```

- **系統ステータス**: リアルタイムの系統状態を色分けで表示
  - 🟢 **系統正常（緑）**: すべての制約が満足されている
  - 🟡 **要注意（黄）**: 一部制約に近づいている
  - 🔴 **制約違反（赤）**: 制約超過が発生している
  - 🔵 **分析実行中（青）**: 最適化計算を実行中

- **API接続ステータス**: PowSyBl APIサーバーとの通信状態
  - 🟢 **API接続正常**: データ取得成功
  - 🟡 **更新中**: データ更新処理中
  - 🔴 **API接続エラー**: サーバー接続失敗

### ナビゲーションボタン

画面上部に4つの分析モードを切り替えるボタンがあります：

1. **潮流計算** - 基本的な系統状態確認
2. **セキュリティ分析** - 故障時の安全性評価
3. **感度分析** - 変動に対する影響度分析
4. **最適潮流** - コスト最適化提案

### メイン画面構成

| エリア | 内容 |
|--------|------|
| 左パネル | 分析概要、エンジン情報、主要メトリクス |
| 右パネル | チャート（グラフ表示） |
| 下部 | システムイベントログ、ナビゲーション操作 |

---

## 各分析機能の詳細

### 1. 潮流計算（Load Flow Analysis）

#### 目的

電力系統の定常状態における電圧・潮流分布を計算し、系統が安全な運用範囲内にあるかを確認します。

#### 使用エンジン

- **OpenLoadFlow - AC Newton-Raphson法**
  - 交流潮流方程式を反復計算で解く標準的な手法
  - 高精度だが計算コストが高い

#### 表示メトリクス

| メトリクス | 説明 | 判断基準 |
|-----------|------|---------|
| **収束状態** | 計算が正常に収束したか | `CONVERGED` = 正常、`DIVERGED` = 異常 |
| **イテレーション数** | 収束までの反復回数 | 通常4〜10回。20回超は系統状態に問題あり |
| **計算時間** | 解析処理時間 | 数十ms〜数秒。長時間は計算負荷が高い |
| **システム損失** | 送電線での電力損失 | 総発電量の2〜5%が標準的 |

#### チャート: 母線電圧プロファイル

- **X軸**: 母線番号（Bus1〜Bus14）
- **Y軸**: 電圧（p.u. = per unit、基準電圧に対する比率）
- **正常範囲**: 0.95〜1.05 p.u.
- **警告レベル**: 0.93〜0.95 p.u. または 1.05〜1.07 p.u.
- **危険レベル**: 0.93 p.u.未満 または 1.07 p.u.超

#### 意思決定フロー

```
収束状態を確認
  ↓
CONVERGED?
  ↓ YES
母線電圧を確認
  ↓
全母線が0.95〜1.05 p.u.?
  ↓ YES → 系統正常（定期監視継続）
  ↓ NO
  ↓
0.93〜0.95 p.u.の母線あり？
  ↓ YES → 要注意（変圧器タップ調整を検討）
  ↓
0.93 p.u.未満の母線あり？
  ↓ YES → 警報（即座に電圧調整機器を操作）
```

---

### 2. セキュリティ分析（Security Analysis）

#### 目的

N-1基準（1つの設備が故障しても系統が安全に運用できること）を満たすかを評価します。送電線や変圧器が1つ開放された場合に、他の設備が過負荷にならないかを事前にシミュレーションします。

#### 使用エンジン

- **Security Analysis - N-1並列処理**
  - 複数のコンティンジェンシー（想定故障）を並列に評価
  - 短時間で大量のシナリオを処理可能

#### 表示メトリクス

| メトリクス | 説明 | 判断基準 |
|-----------|------|---------|
| **総コンティンジェンシー数** | 評価した故障シナリオ数 | IEEE 14系統では通常20〜50件 |
| **重大違反** | 熱容量制約を超過した設備数 | 0件 = 合格、1件以上 = 対策必要 |
| **失敗数** | 計算が収束しなかった件数 | 0件が望ましい |
| **計算時間** | 全シナリオの処理時間 | 数秒〜数十秒 |

#### チャート: コンティンジェンシー後の送電線負荷率

- **X軸**: 負荷率（%）
- **Y軸**: 送電線ID
- **色分け**:
  - 🟢 緑（〜80%）: 正常
  - 🟡 黄（80〜100%）: やや高負荷
  - 🔴 赤（100%超）: 熱容量超過（危険）

#### 意思決定フロー

```
重大違反数を確認
  ↓
0件？
  ↓ YES → N-1基準合格（定期監視継続）
  ↓ NO
  ↓
違反設備を特定
  ↓
負荷率が100%超の送電線・変圧器をリストアップ
  ↓
対策を検討:
  1. 発電機の出力再配分（高負荷箇所の潮流を減らす）
  2. 負荷制限（需要家への供給制限）
  3. 新規設備の増設計画
  ↓
対策を適用してセキュリティ分析を再実行
  ↓
重大違反が解消されたか確認
```

#### 実務例: L9-14開放時の対策

**状況**: 送電線L9-14が故障で開放
**影響**: L1-2、L1-5、T-9に潮流が集中し、熱容量超過

**対策案**:
- 北部の発電機GEN-3の出力を45MW削減
- 南部の発電機GEN-7の出力を45MW増加
- 結果: 潮流が分散し、制約違反が解消

---

### 3. 感度分析（Sensitivity Analysis）

#### 目的

発電機出力や負荷が変化したとき、各送電線の潮流がどれだけ変化するかを定量的に評価します。特に再生可能エネルギー（風力・太陽光）の出力変動に対する影響分析に有効です。

#### 使用エンジン

- **Sensitivity Analysis - PTDF（Power Transfer Distribution Factor）計算**
  - DC近似を使用した高速計算
  - PTDF値 = 発電機1MW増加時の送電線潮流変化量（MW）

#### 表示メトリクス

| メトリクス | 説明 | 判断基準 |
|-----------|------|---------|
| **計算ファクター数** | 評価した感度係数の数 | 発電機数 × 送電線数 |
| **最大PTDF値** | 最も影響が大きい係数 | 0.3超は強い相関あり |
| **高感度ブランチ** | PTDF > 0.2の送電線数 | 多いほど影響範囲が広い |
| **計算時間** | PTDF行列の計算時間 | 数ms〜数秒 |

#### チャート: PTDF値 — 送電線別

- **X軸**: PTDF値（-1.0〜1.0）
- **Y軸**: 送電線ID
- **色分け**:
  - 🔵 青（正の値）: 発電増加で潮流増加（順方向）
  - 🟠 橙（負の値）: 発電増加で潮流減少（逆方向）

#### PTDF値の解釈

| PTDF値 | 意味 | 例 |
|--------|------|---|
| +0.38 | 発電1MW増 → 送電線潮流+0.38MW増 | 風力発電WF-01が1MW増えるとL-22の潮流が0.38MW増える |
| -0.35 | 発電1MW増 → 送電線潮流0.35MW減 | GEN-7が1MW増えるとL-12の潮流が0.35MW減る |
| 0.05 | ほぼ影響なし | 発電変化の影響が小さい |

#### 意思決定フロー

```
風力発電の出力予測を確認
  ↓
急激なランプアップ（+180MW/15分）が予想される
  ↓
PTDF分析を実行
  ↓
最大PTDF値を確認（例: L-22で0.38）
  ↓
潮流増加量を推定
  180MW × 0.38 = 68.4MW増加
  ↓
L-22の現在負荷率を確認
  ↓
68.4MW増加後も100%未満？
  ↓ YES → 問題なし（監視継続）
  ↓ NO → 対策必要
  ↓
対策を検討:
  1. 位相調整器PST-02で潮流を制御（-3.5度で約15MW削減）
  2. 風力発電の出力抑制（給電指令）
  3. 他の発電機の出力調整
  ↓
対策を適用して潮流計算で検証
```

#### 実務例: 風力発電変動への対応

**状況**: 沖合風力発電所WF-01が+180MW急増（15分以内）
**PTDF分析結果**: L-22のPTDF = 0.38（最大）

**推定影響**:
- L-22の潮流増加量: 180MW × 0.38 = 68.4MW
- 現在負荷率: 75%
- 予想負荷率: 75% + (68.4MW / 200MW) × 100% = 109%（超過！）

**対策**:
- 位相調整器PST-02を-3.5度操作 → L-22の潮流を約15MW削減
- 結果: 予想負荷率が約101%に低減（追加対策を検討）

---

### 4. 最適潮流計算（Optimal Power Flow）

#### 目的

発電コストを最小化しながら、電圧・熱容量などのすべての制約条件を満たす最適な発電機出力配分を計算します。経済的な系統運用を実現します。

#### 使用エンジン

- **Optimal Power Flow - IPOPT外部ソルバー**
  - 非線形最適化問題を高速に解く業界標準ソルバー
  - 目的関数: 総発電コスト最小化
  - 制約条件: 電圧範囲、熱容量、発電機出力上下限

#### 表示メトリクス

| メトリクス | 説明 | 判断基準 |
|-----------|------|---------|
| **収束状態** | 最適解が見つかったか | `CONVERGED` = 成功 |
| **制約条件** | すべての制約が満たされたか | `全て満足` が必須 |
| **コスト削減効果** | 現状運用との差額（円/日） | プラスなら改善余地あり |
| **最適化時間** | 計算処理時間 | 通常数秒〜数十秒 |

#### チャート: 発電機別 現状出力 vs 最適出力

- **X軸**: 発電機ID（GEN-1〜GEN-8など）
- **Y軸**: 出力（MW）
- **棒グラフ**:
  - 🟤 灰色: 現状出力
  - 🟢 緑色: 最適出力

#### 発電コストの考え方

発電機ごとに燃料コストが異なります：

| 発電機 | 限界費用（円/MWh） | 特性 |
|--------|------------------|------|
| GEN-2 | 8,200円/MWh | 低コスト（優先利用） |
| GEN-8 | 9,100円/MWh | 低コスト |
| GEN-1 | 12,500円/MWh | 中コスト（基準） |
| GEN-6 | 17,500円/MWh | 高コスト（抑制対象） |
| GEN-3 | 18,900円/MWh | 高コスト（抑制対象） |

**最適化の原則**:
- 低コスト発電機の出力を増やす
- 高コスト発電機の出力を減らす
- ただし制約条件（電圧、熱容量）を守る

#### 意思決定フロー

```
夕方ピーク需要予測を確認（例: 1,850MW）
  ↓
最適潮流計算を実行
  ↓
収束状態を確認
  ↓
CONVERGED & 制約条件すべて満足？
  ↓ YES
  ↓
コスト削減効果を確認
  ↓
削減額が有意（例: ¥3.1M/日以上）？
  ↓ YES
  ↓
最適出力との差分を確認:
  - GEN-2: 現状285MW → 最適310MW（+25MW）
  - GEN-3: 現状340MW → 最適275MW（-65MW）
  - GEN-4: 現状210MW → 最適245MW（+35MW）
  ↓
変更量が運用可能範囲内？
  ↓ YES
  ↓
運転員が最終確認:
  1. 需要予測は妥当か
  2. 発電機の起動・停止時間は考慮されているか
  3. 燃料供給に問題ないか
  ↓
承認
  ↓
発電制御システムへ指令送信
  ↓
15分後に潮流計算で検証
```

#### 実務例: 夕方ピーク時の経済運用

**状況**: 夕方ピーク需要予測 1,850MW

**現状運用**:
- GEN-1: 320MW、GEN-2: 285MW、GEN-3: 340MW
- GEN-4: 210MW、GEN-5: 175MW、GEN-6: 290MW、GEN-7: 230MW
- **1日あたり総コスト**: 約¥250M（2億5千万円）

**最適化結果**:
- GEN-1: 295MW（-25MW）、GEN-2: 310MW（+25MW）
- GEN-3: 275MW（-65MW）、GEN-4: 245MW（+35MW）
- GEN-5: 190MW（+15MW）、GEN-6: 270MW（-20MW）
- GEN-7: 265MW（+35MW）
- **1日あたり総コスト**: 約¥246.9M（2億4690万円）

**削減効果**: ¥3.1M/日（310万円/日）= **年間¥1.13B（11億3千万円）**

**判断**:
- すべての制約条件（電圧、熱容量）が満足されている ✅
- 発電機の出力変化量が運用可能範囲内（±65MW以内） ✅
- 燃料供給に問題なし ✅
- **運転員が承認 → 指令実行**

---

## 業務フローと意思決定

### 日常運用フロー

```
06:00 - 朝番引継ぎ
  ↓
潮流計算で系統状態確認
  ↓
正常？ → 定期監視モード（15分ごとに自動更新）
  ↓
09:00 - 需要上昇期
  ↓
潮流計算で電圧監視（5分ごと）
  ↓
電圧低下警報？ → 変圧器タップ調整
  ↓
12:00 - 設備故障発生
  ↓
セキュリティ分析で影響評価
  ↓
制約違反あり？ → 発電機出力調整で是正
  ↓
14:00 - 風力発電変動予測
  ↓
感度分析でPTDF計算
  ↓
高負荷リスクあり？ → 位相調整器で潮流制御
  ↓
16:00 - 夕方ピーク前
  ↓
最適潮流計算でコスト最適化
  ↓
削減効果あり？ → 運転員承認後に指令実行
```

### アラート別対応マトリクス

| アラート | 緊急度 | 即座対応 | 短期対応（1時間以内） | 中期対応（1日以内） |
|---------|--------|---------|---------------------|-------------------|
| 電圧0.93 p.u.未満 | 🔴高 | 変圧器タップ調整 | 発電機無効電力調整 | 電圧調整機器の点検 |
| 送電線負荷率100%超（N-1違反） | 🔴高 | 発電機出力再配分 | セキュリティ分析で検証 | 設備増強計画の検討 |
| 電圧0.93〜0.95 p.u. | 🟡中 | 監視強化 | 変圧器タップ調整 | 電圧管理基準の見直し |
| 送電線負荷率80〜100% | 🟡中 | 監視強化 | 潮流分散の検討 | 設備容量の確認 |
| コスト削減効果¥1M/日超 | 🟢低 | - | 運転員による検証 | 最適化運用の定常化 |

---

## アラート対応手順

### 電圧低下アラート（0.93 p.u.未満）

**検知**: 潮流計算で母線電圧が0.93 p.u.未満

**即座対応（5分以内）**:
1. 該当母線を特定（例: Bus9）
2. 近傍の変圧器タップを確認
3. タップを+1段操作（電圧を約1%上昇させる）
4. 潮流計算を再実行して効果を確認

**効果不十分な場合**:
1. 発電機の無効電力出力を増加
2. 並列コンデンサを投入（無効電力補償）
3. 負荷制限（最終手段）

**記録**:
- 操作時刻、対象機器、操作内容
- 操作前後の電圧値
- システムイベントログに自動記録

---

### N-1制約違反アラート

**検知**: セキュリティ分析で送電線負荷率が100%超

**即座対応（10分以内）**:
1. 違反送電線を特定（例: L-12が118%）
2. 潮流の流入元となる発電機を特定
3. 発電機出力を調整:
   - 北部GEN-3を45MW削減
   - 南部GEN-7を45MW増加
4. セキュリティ分析を再実行して違反が解消されたか確認

**効果確認**:
- すべてのN-1シナリオで100%未満になることを確認
- 制約違反が0件になるまで調整を繰り返す

**報告**:
- 系統運用管理者へ報告
- 故障設備の復旧予定を確認
- 復旧後にセキュリティ分析を再実行

---

### 風力発電急変動アラート

**検知**: 感度分析で高PTDF値の送電線が過負荷リスク

**短期対応（30分以内）**:
1. PTDF最大の送電線を確認（例: L-22でPTDF=0.38）
2. 風力発電の出力変化量を確認（例: +180MW/15分）
3. 送電線の負荷増加量を推定（180MW × 0.38 = 68.4MW）
4. 現在負荷率から予想負荷率を計算
5. 100%超過リスクあり？ → 対策実施

**対策オプション**:
1. **位相調整器による潮流制御**（推奨）
   - PST-02を-3.5度操作 → L-22の潮流を約15MW削減
2. **風力発電の出力抑制**
   - 給電指令で風力発電所に出力抑制を指示
3. **他の発電機の出力調整**
   - 潮流分布を変更して負荷を分散

**検証**:
- 対策後に潮流計算で効果を確認
- 15分ごとに監視を継続

---

## よくある質問（FAQ）

### Q1: 計算時間が異常に長い（30秒超）場合は？

**A**: 以下を確認してください：
1. 系統の状態が異常（電圧が大きく逸脱しているなど）
2. APIサーバーの負荷が高い
3. ネットワーク遅延が発生している

**対処**: APIステータスを確認し、必要に応じて手動で「🔄 更新」ボタンをクリックしてください。

---

### Q2: "DIVERGED"（収束失敗）が表示された場合は？

**A**: 潮流計算が収束しませんでした。以下の原因が考えられます：
1. 系統に過度の負荷がかかっている
2. 発電機と負荷のバランスが崩れている
3. 電圧調整機器が限界に達している

**対処**:
1. 発電機の出力を確認し、総発電量と総負荷が一致しているか確認
2. 電圧調整機器（変圧器タップ、コンデンサ）の状態を確認
3. 必要に応じて負荷制限を検討

---

### Q3: 最適潮流計算の結果を実際に適用すべきか？

**A**: 以下のチェックリストで確認してください：

✅ **適用可能な条件**:
- 収束状態が`CONVERGED`
- 制約条件が`全て満足`
- コスト削減効果が有意（例: ¥1M/日以上）
- 発電機の出力変化量が運用可能範囲内（一般に±50MW以内）
- 需要予測が妥当
- 燃料供給に問題なし

❌ **適用を見送るべき条件**:
- 制約条件が満たされていない
- 発電機の出力変化量が大きすぎる（100MW超など）
- 需要予測の信頼性が低い
- 発電機の起動・停止時間が考慮されていない

**推奨**: 必ず運転員が最終確認してから適用してください。

---

### Q4: セキュリティ分析でN-1基準を満たさない場合の対策は？

**A**: 以下の対策を段階的に検討してください：

1. **即座対策（運用面）**:
   - 発電機の出力再配分
   - 負荷制限（計画停電の検討）
   - 予備設備の投入

2. **短期対策（数日〜数週間）**:
   - 故障設備の早期復旧
   - 保守計画の見直し
   - 運用マージンの確保

3. **中長期対策（数ヶ月〜数年）**:
   - 設備増強計画の策定
   - 新規送電線・変圧器の建設
   - 系統構成の見直し

---

## 付録: 用語集

| 用語 | 説明 |
|------|------|
| **p.u. (per unit)** | 基準値に対する相対値。1.0 p.u. = 100% |
| **潮流** | 送電線を流れる電力（有効電力・無効電力） |
| **N-1基準** | 1つの設備が故障しても系統が安全に運用できること |
| **コンティンジェンシー** | 想定される故障シナリオ |
| **PTDF** | Power Transfer Distribution Factor - 発電機出力変化に対する送電線潮流の感度係数 |
| **限界費用** | 発電量を1MWh増やすために必要な追加コスト |
| **IPOPT** | Interior Point Optimizer - 非線形最適化ソルバー |
| **OpenLoadFlow** | PowSyBl用のオープンソース潮流計算エンジン |

---

## サポート

技術的な問題や質問がある場合は、以下にお問い合わせください：

- **システム管理者**: system-admin@example.com
- **PowSyBl技術サポート**: https://www.powsybl.org/pages/support/
- **ダッシュボードGitHub**: https://github.com/kkomazaw/digital-twin-substations

---

**ドキュメントバージョン**: 1.0.0
**最終更新日**: 2026-04-03
**対象システム**: IEEE 14 Bus Digital Twin Dashboard
